# Карта сигналов щита ЩУ — СПК210-07-CS

Модули: **MV210-214** (32 DI), **MU210-403** (24 DO), **MU210-502** (6 AO).

> **Важно:** в CODESYS у каждого MV210-214 только **DI1…DI32**.  
> Номера **DI44, DI61…** на принципиальной схеме — **сквозная маркировка проводов**, не канал модуля.  
> В I/O Mapping привязывайте переменную к **DI1…DI32** по таблице ниже.

---

## MV210-214 №1 (схема A3) — рекомендуемая привязка DI1…DI32

| DI CODESYS | Переменная GVL_IO | Схема (ориентир) | Описание |
|------------|-------------------|------------------|----------|
| DI1 | SA1_Auto | SA1 | Н1: 0=ручной, 1=автомат |
| DI2 | SA2_Auto | SA2 | Н2 |
| DI3 | SA3_Auto | SA3 | Н3 |
| DI4 | SA4_Auto | SA4 | Н4 |
| DI5 | SA5_Auto | SA5 | Н5 |
| DI6 | SA6_Auto | SA6 | Н6 |
| DI7 | LVL_High | XT4:3 | Верхний уровень |
| DI8 | LVL_Mid | XT4:4 | Рабочий уровень |
| DI9 | LVL_Low | XT4:5 | Нижний аварийный |
| DI10 | Flood | KL4 | Затопление |
| DI11 | SA7_Auto | SA7 | М1 |
| DI12 | SA8_Manual | SA8 | М2 ручной/авто |
| DI13 | SA9_Manual | SA9 | М3 |
| DI14 | SA10_ManualOpen | SA10 | М4 |
| DI15 | SA11_ManualOpen | SA11 | М5 |
| DI16 | SA12_ManualOn | SA12 | У.Ф. |
| DI17 | SA13_Compressor | SA13 | Компрессор |
| DI18 | DK_QF2 | QF2 (ДК) | Автомат Н2 |
| DI19 | DK_QF3 | QF3 (ДК) | Автомат Н3 |
| DI20 | DK_QF4 | QF4 (ДК) | Н4 |
| DI21 | DK_QF5 | QF5 (ДК) | Н5 |
| DI22 | DK_QF6 | QF6 (ДК) | Н6 |
| DI23 | DK_QF7 | QF7 (ДК) | M1 |
| DI24 | DK_QF8 | QF8 (ДК) | M2 |
| DI25 | DK_QF9 | QF9 (ДК) | M3 |
| DI26 | DK_QF10 | QF10 (ДК) | M4 |
| DI27 | DK_QF11 | QF11 (ДК) | M5 |
| DI28 | DK_QF18 | QF18 (ДК) | Дренаж Н7 |
| DI29 | DK_QF19 | QF19 (ДК) | Дренаж Н8 |
| DI30 | DK_QF1 | QF1 (ДК) | Ввод / Н1 |
| DI31 | — | резерв | |
| DI32 | — | резерв | |

### DK_QF12 … DK_QF17

На схеме **нет** контактов ДК для QF12–QF17.  
В `GVL_IO` эти переменные **не объявлены**. Не назначайте их в I/O Mapping.

---

## MV210-214 №2 (схема A4) — рекомендуемая привязка DI1…DI32

| DI CODESYS | Переменная GVL_IO | Схема (ориентир) | Описание |
|------------|-------------------|------------------|----------|
| DI1 | VFD1_Run | УПП1 | Работа |
| DI2 | VFD1_Alarm | УПП1 | Авария |
| DI3 | VFD2_Run | УПП2 | Работа |
| DI4 | VFD2_Alarm | УПП2 | Авария |
| DI5 | FB_KM0 | KM0 | М1 / туман |
| DI6 | FB_KM1 | KM1 | Н4 |
| DI7 | FB_KM2 | KM2 | Н5 |
| DI8 | FB_KM3 | KM3 | Н6 |
| DI9 | FB_KM4 | KM4 | Генератор |
| DI10 | FB_KM5 | KM5 | M2 закрыть |
| DI11 | FB_KM5_1 | KM5.1 | M2 открыть |
| DI12 | FB_KM6 | KM6 | M3 закрыть |
| DI13 | FB_KM6_1 | KM6.1 | M3 открыть |
| DI14 | FB_KM7 | KM7 | M4 долив |
| DI15 | FB_KM8 | KM8 | M5 затопление |
| DI16 | FB_KM9 | KM9 | У.Ф. |
| DI17 | FB_KM10 | KM10 | Компрессор |
| DI18 | FB_KM11 | KM11 | Подсветка (если есть ДК) |
| DI19 | M2_Closed | XT5 M2 | Закрыт |
| DI20 | M2_Open | XT5 M2 | Открыт |
| DI21 | M3_Closed | XT5 M3 | Закрыт |
| DI22 | M3_Open | XT5 M3 | Открыт |
| DI23 | M4_Closed | XT5 M4 | Закрыт |
| DI24 | M4_Open | XT5 M4 | Открыт |
| DI25 | M5_Closed | XT5 M5 | Закрыт |
| DI26 | M5_Open | XT5 M5 | Открыт |
| DI27–DI32 | — | резерв | Уточнить на ПНР |

> Номера DI19–DI26 — **рекомендация**. На объекте сверьте с реальной распайкой и I/O Mapping.

---

## MU210-403 — дискретные ВЫХОДЫ (DO1…DO24)

| DO CODESYS | Переменная GVL_IO | Нагрузка | Схема (ориентир) |
|------------|-------------------|----------|------------------|
| DO1 | CMD_KM0 | KM0 | М1 |
| DO2 | — | резерв | |
| DO3 | CMD_KM1 | KM1 | Н4 |
| DO4 | CMD_KM2 | KM2 | Н5 |
| DO5 | CMD_KM3 | KM3 | Н6 |
| DO6 | CMD_KM4 | KM4 | Генератор |
| DO7 | — | резерв | |
| DO8 | — | резерв | |
| DO9 | CMD_KM5_Close | KM5 | M2 закрыть |
| DO10 | CMD_KM5_1_Open | KM5.1 | M2 открыть |
| DO11 | CMD_KM6_Close | KM6 | M3 закрыть |
| DO12 | CMD_KM6_1_Open | KM6.1 | M3 открыть |
| DO13 | CMD_KM7 | KM7 | M4 |
| DO14 | CMD_KM8 | KM8 | M5 |
| DO15 | CMD_KM9 | KM9 | У.Ф. |
| DO16 | CMD_KM10 | KM10 | Компрессор |
| DO17 | CMD_VFD1_Start | KL1/УПП1 | Пуск Н1 |
| DO18 | CMD_VFD1_Stop | УПП1 | Стоп |
| DO19 | CMD_VFD2_Start | УПП2 | Пуск Н3 |
| DO20 | CMD_VFD2_Stop | УПП2 | Стоп |
| DO21 | CMD_KM11_Light | KM11 | Подсветка |
| DO22–DO24 | — | резерв | |

> Несколько MU210-403 на шине — распределите DO по модулям по листам 4–5 схемы.

---

## MU210-502 — аналоговые ВЫХОДЫ (AO1…AO6)

Модуль MU210-502 формирует **4–20 mA** на клеммах УПП (задание частоты).  \n+По экспорту привязки/описанию устройства: **0…1000 соответствует 0…100%**.

| AO CODESYS | Переменная GVL_IO | Нагрузка | Схема (ориентир) |
|------------|---------------------|----------|------------------|
| AO1 | `VFD1_SpeedCmd` | УПП1 (Н1) | А5 → УПП1 / UZ1 |
| AO2 | `VFD2_SpeedCmd` | УПП2 (Н3) | А5 → УПП2 / UZ1 |
| AO3–AO6 | — | резерв | |

**Логика:** `PRG_Main` задаёт **0** при останове, **1000** (`GVL_Process.VFD_Speed_RunPct`) при `CMD_VFD*_Start`.  \n+То есть `VFD*_SpeedCmd` — это **0…1000** (0…100%).

> Если в проекте УПП настроены на дискретное управление (без 4–20 mA), то MU210-502 можно не добавлять в Device Tree.

---

## Сводка по DK_QF

| Переменная | На схеме | В GVL_IO | В Alarm_AnyDK |
|------------|----------|----------|---------------|
| DK_QF1 | QF1 (ДК) | да | да |
| DK_QF2 … DK_QF11 | QF2…QF11 | да | да |
| DK_QF12 … DK_QF17 | нет | нет | нет |
| DK_QF18, DK_QF19 | QF18, QF19 | да | да |

Итог аварии ДК: `GVL_HMI.Alarm_AnyDK` в `PRG_HMI`.

---

## Примечания

- Уровни: LVL_High, LVL_Mid, LVL_Low (дискрет), Flood.
- MU210-502 (аналог УПП): см. `HMI/Замена_MU210-5024.md`.
- Пункт 5 README: `Пункт5_IO_Mapping.md`.
