# Визуализация CODESYS — СПК210-07 (800×480)

Подробная пошаговая инструкция: **что создать**, **куда вставить**, **к каким переменным привязать**.

Связанные файлы:
- переменные HMI: `import/GVL_HMI.txt`, обновление — `import/PRG_HMI.txt`;
- SVG-фоны: `HMI/svg/*.svg`, импорт — `HMI/svg/README.md`;
- WebVisu в браузере: `HMI/WebVisu_Настройка.md`;
- макет для согласования: `HMI/WebVisu/index.html`.

---

## Оглавление

1. [Подготовка проекта](#1-подготовка-проекта)
2. [Visualization Manager](#2-visualization-manager)
3. [Создание пяти экранов](#3-создание-пяти-экранов)
4. [Общие приёмы в Visu Editor](#4-общие-приёмы-в-visu-editor)
5. [Экран Visu_Main](#5-экран-visu_main)
6. [Экран Visu_Pumps](#6-экран-visu_pumps)
7. [Экран Visu_Valves](#7-экран-visu_valves)
8. [Экран Visu_Levels](#8-экран-visu_levels)
9. [Экран Visu_Settings](#9-экран-visu_settings)
10. [Навигация между экранами](#10-навигация-между-экранами)
11. [Проверка без объекта и на СПК210](#11-проверка)
12. [Чек-лист](#12-чек-лист)
13. [Куда нажимать в CODESYS (RU/EN)](#13-куда-нажимать-в-codesys-ruen)

---

## 1. Подготовка проекта

### 1.1 Что должно быть в Application до Visu

| Объект | Откуда взять | Зачем |
|--------|--------------|-------|
| `GVL_HMI` | `import/GVL_HMI.txt` | Все теги для экранов |
| `PRG_HMI` | `import/PRG_HMI.txt` | Заполняет `Disp_*`, `Status_*` из `GVL_IO` |
| `PRG_Main` | `import/PRG_Main.txt` | Логика щита |
| `GVL_IO`, `GVL_Process` | `import/` | Входы/выходы и режимы |

### 1.2 Добавить PRG_HMI в задачу

1. **Application** → **Task Configuration** → **MainTask** (или ваша циклическая задача, 20–50 мс).
2. В списке вызовов должны быть **в таком порядке**:
   - `PRG_Main();`
   - `PRG_HMI();`
3. Если `PRG_HMI` нет — **Add Call** → выберите `PRG_HMI`.

> Без `PRG_HMI` на экранах будут «замёрзшие» нули, даже если Visu собрана правильно.

### 1.3 Библиотека визуализации

В **Library Manager** должна быть подключена стандартная библиотека **VisuElems** / **Visualization** (обычно добавляется с таргетом CODESYS).  
Если в палитре нет Rectangle, Circle, Frame Control — **Add Library** → `VisuElems`.

---

## 2. Visualization Manager

### 2.1 Создать менеджер

1. В дереве: **Application** → раздел **Visualization**.
2. Правый клик **Visualization** → **Add Object** → **Visualization Manager**.
3. Имя оставьте по умолчанию или `VisuManager`.

### 2.2 Свойства Visualization Manager

Двойной клик **Visualization Manager** → вкладка настроек (названия могут отличаться в RU/EN):

| Параметр | Значение |
|----------|----------|
| **Target visualization** | включить (галочка) |
| **Web visualization** | включить |
| **Start visualization** | `Visu_Main` |
| **Size** / размер | **800 × 480** |

### 2.3 Web Visualization (размер клиента)

В подузле **Web Visualization** (или в свойствах менеджера):

| Параметр | Значение |
|----------|----------|
| **Use specified client size** | да |
| **Client width** | 800 |
| **Client height** | 480 |

Подробнее про доступ по сети: `HMI/WebVisu_Настройка.md`.

---

## 3. Создание пяти экранов

### 3.1 Добавить объекты Visualization

Правый клик **Visualization** → **Add Object** → **Visualization** (повторить 5 раз):

| Имя объекта | Назначение |
|-------------|------------|
| `Visu_Main` | Главная |
| `Visu_Pumps` | Насосы Н1–Н6, М1 |
| `Visu_Valves` | Краны, У.Ф., компрессор, свет |
| `Visu_Levels` | Уровни и логика |
| `Visu_Settings` | Управление с HMI |

### 3.2 Размер каждого экрана

Для **каждого** `Visu_*`:

1. Двойной клик → откроется **Visu Editor** (холст).
2. Меню **Visualization** → **Properties** (или правый клик по пустому месту → Properties).
3. **Size**: **Width = 800**, **Height = 480**.
4. **Background color** (если без SVG): RGB **10, 22, 40** (см. палитру ниже).

---

## 4. Общие приёмы в Visu Editor

Координаты в таблицах: **X, Y, ширина×высота** в пикселях от левого верхнего угла экрана 800×480.

> Эта инструкция отредактирована под **CODESYS 3.5.17.20 (RU, Овен)**.  
> В этой версии в редакторе Visu часто **нет меню `Insert/Вставка`** — элементы добавляются через **панели**.

### 4.0 Какие панели включить (чтобы всё получилось)

Верхнее меню **Вид**:

- **Панель элементов** (Toolbox): где выбирать `Image`, `Rectangle`, `Ellipse/Circle`, `Text`, `Button`.
- **Свойства** (Properties): где задавать `X/Y/Width/Height`, переменную, анимации.

Если не видно слева/справа панелей — включите их через **Вид → Панели** (или **Вид → Окна**; названия в Овен могут отличаться).

### 4.1 Палитра цветов

| Имя | RGB | Когда использовать |
|-----|-----|-------------------|
| BG | 10, 22, 40 | Фон |
| Panel | 19, 34, 56 | Карточки, панели |
| OK | 46, 196, 182 | Автомат, уровень OK |
| Run | 76, 201, 240 | Насос работает |
| Manual | 233, 196, 106 | Ручной режим / ключ |
| Alarm | 231, 111, 81 | Авария |
| Off | 74, 95, 115 | Стоп, неактивно |

### 4.2 Вставить SVG-фон (на каждый экран)

> **В CODESYS 3.5 (Овен) в редакторе Visu часто нет меню Insert / Вставка.**  
> Используйте **палитру элементов**, **Image Pool** или **перетаскивание** — см. [§4.2.1](#421-как-вставить-фон-без-меню-insert).

| Экран | Файл |
|-------|------|
| `Visu_Main` | `HMI/svg/Visu_Main_bg.svg` |
| `Visu_Pumps` | `Visu_Pumps_bg.svg` |
| `Visu_Valves` | `Visu_Valves_bg.svg` |
| `Visu_Levels` | `Visu_Levels_bg.svg` |
| `Visu_Settings` | `Visu_Settings_bg.svg` |

После размещения: **X=0, Y=0**, **Width=800, Height=480** → правый клик → **Order → Send to back** → снять **Selectable**.

#### 4.2.1 Как вставить фон без меню Insert

**Способ A — Image Pool (рекомендуется для Овен)**

1. Дерево: **Visualization** → правый клик → **Add Object** → **Image Pool** (Пул изображений).
2. Двойной клик **Image Pool** → **Add** / **Добавить** → выберите `Visu_Main_bg.svg` (повторите для всех `*_bg.svg`).
3. Откройте `Visu_Main` (двойной клик — редактор холста).
4. Слева включите **Toolbox** / **Панель элементов**: меню **View → Toolbox** (Вид → Панель элементов), если панели нет.
5. В палитре найдите **Image** / **Изображение** / **Bitmap** → клик по холсту или перетащите на холст.
6. Справа **Properties** → поле **Image** / **Filename** / **Картинка** → `...` → выберите запись из **Image Pool** (не «файл с диска», если SVG не подхватывается).
7. X=0, Y=0, 800×480 → **Send to back**.

**Способ B — перетаскивание**

1. Откройте `Visu_Main` в редакторе.
2. Перетащите `Visu_Main_bg.svg` из **Проводника Windows** прямо на **белый холст**.
3. Если CODESYS не принимает SVG — экспортируйте тот же макет в **PNG 800×480** (Inkscape / браузер) и перетащите PNG.

**Способ C — фон всей визуализации (без элемента Image)**

1. Клик по **пустому** холсту (ничего не выделено).
2. **Properties** → **Background** / **Фон** → тип **Image** → файл `Visu_*_bg.svg` или PNG.
3. Минус: сложнее ставить элементы «поверх»; для динамики удобнее способ A.

**Способ D — только цвет (без картинки)**

Если SVG не импортируется: **Background color** RGB **10, 22, 40** и собирайте экран из Rectangle/Text по координатам из §5–9.

**Если SVG не открывается**

Таргет СПК210 иногда не показывает SVG в рантайме. Конвертация: Inkscape → Export PNG → 800×480 → добавить PNG в Image Pool.

### 4.3 Привязать переменную BOOL (лампочка / LED)

1. Откройте `Visu_*` (например `Visu_Main`).
2. Слева **Панель элементов (Toolbox)** → выберите:
   - **Ellipse / Эллипс** (для круглой лампочки), или
   - **Rectangle / Прямоугольник** (если делаете «квадратный LED»).
3. Кликните по холсту — элемент появится.
2. Разместите по координатам из таблицы экрана.
4. Выделите элемент → справа **Свойства** → найдите поле, где задаётся переменная (варианты в Овен):
   - **Переменная** / **Variable**
   - **Вход** / **Input**
   - **Input variable**
   Нажмите **`...`** → выберите `Application → GVL_HMI → нужная переменная` (например `Disp_LvlHigh`).
5. Цвет по условию:
   - **Свойства → Анимации (Animations)** → **Цвет / Color**
   - Условие: `GVL_HMI.<переменная>` (или `= TRUE`)
   - Цвет ON: `Run` или `OK`, иначе `Off`.

### 4.4 Текст со значением переменной (STRING)

1. Слева **Панель элементов** → **Text / Текст** → клик по холсту.
2. Выделите элемент → **Properties / Свойства** → блок **Text / Текст**:
   - **Type / Тип**: **Variable** / **Переменная** (не **Static** / статический текст).
   - **Variable / Переменная**: `Application.GVL_HMI.Disp_LevelText` (тип **STRING[20]**).
3. Размер рамки текста: ширина **≥ 120 px**, высота **≥ 22 px** (кириллица «Затопление» не обрежется).
4. **Font / Шрифт**: 12–14 pt; **Color / Цвет** — светлый, например `#E8F2FA` (не тёмный на тёмном фоне SVG).
5. Для процентов без отдельной STRING-переменной — **Expression / Выражение**:  
   `CONCAT(INT_TO_STRING(GVL_HMI.Disp_LevelPct), '%')`.

> В некоторых сборках Овен поле называется **«Текст (переменная/выражение)»** — важно переключить тип с **Static** на **Variable**.

**Откуда берётся текст:** `PRG_HMI` каждый цикл пишет в `GVL_HMI.Disp_LevelText` строки «Верхний», «Рабочий», «Нижний», «Затопление», «Нет данных» — см. `import/PRG_HMI.txt`. Без вызова `PRG_HMI()` в MainTask поле остаётся пустым.

### 4.4.1 Текст не виден в эмуляции — пошаговая проверка

| Шаг | Что сделать | Ожидание |
|-----|-------------|----------|
| 1 | **Сборка** (F11), 0 errors | — |
| 2 | **Онлайн → Вход** (Simulation или устройство) → **Пуск** | MainTask крутится |
| 3 | **GVL_HMI** → **Подготовить столбцы** → смотреть `Disp_LevelText` | Непустая строка (меняется при Force `LVL_Mid` и т.д. на `GVL_IO`) |
| 4 | Если в GVL пусто — проверить **MainTask**: есть `PRG_HMI()` **после** `PRG_Main()` | После п.3 текст появляется |
| 5 | Force `GVL_HMI.Disp_LevelText := 'TEST'` | В Watch значение `TEST` |
| 6 | Открыть визуализацию **в Online** (см. ниже) | На экране должно быть `TEST` |
| 7 | Если в п.6 видно `TEST`, а без Force — нет | Ошибка в `PRG_HMI` или привязка не к `Disp_LevelText` |
| 8 | Если в п.6 пусто даже при `TEST` | Неверный тип элемента Text (**Static** вместо **Variable**) или не тот путь переменной |

**Как открыть Visu в эмуляции (варианты):**

- **Онлайн → Целевая визуализация** / **Target Visualization** (окно 800×480), или  
- Двойной клик **Visu_Main** при активном **Online + Run** (режим наблюдения визуализации), или  
- **WebVisu** в браузере: только после Login на устройство/симуляцию с включённой Web Visualization.

Просто открыть холст Visu Editor **без Online** — это только макет; динамический текст там **не обновляется**.

**Частые ошибки настройки элемента Text:**

| Ошибка | Симптом | Исправление |
|--------|---------|-------------|
| Тип **Static**, в поле вписали имя переменной | На экране буквально `Disp_LevelText` или пусто | Тип → **Variable**, выбрать переменную через `...` |
| Привязка к `GVL_IO.LVL_Mid` (BOOL) | Текст пустой или «0»/«FALSE» | Только **STRING**: `GVL_HMI.Disp_LevelText` |
| Цвет текста = цвет фона | «Пустое» поле, элемент есть | Светлый шрифт, контраст к фону |
| Рамка 20×10 px | Обрезка, кажется пустым | Увеличить Width/Height |
| `PRG_HMI` не в задаче | `Disp_LevelText` = `''` в Watch | Добавить вызов в MainTask |
| Симуляция **без Run** | Все динамические поля заморожены | **Пуск** после Login |
| СПК210 без SoftPLC | Visu в симуляции не идёт | TargetVisu на реальном СПК или Win V3 для отладки — см. `Проверка_логики_симуляция.md` §8 |

**Проверка кириллицы:** если латиница `TEST` видна, а «Рабочий» — нет, в свойствах проекта/визуализации проверьте кодировку **UTF-8**; при необходимости временно подставьте латиницу в `PRG_HMI` для теста.

**Обход для отладки без STRING:** два статических Text — «Ручной» / «Автомат» с **Visibility** по `GVL_HMI.Status_Manual` (как в §5.1, п.3).

### 4.5 Видимость элемента (баннер аварии)

1. Выделите элемент (полоса, текст «АВАРИЯ»).
2. **Animations** → **Visibility**:
   - Visible if: `GVL_HMI.Status_Alarm = TRUE`
3. Либо вставьте готовый `Visu_Alarm_banner.svg` на **Y=52**, visibility = `Status_Alarm`.

### 4.6 Переключатель (Toggle) для BOOL

1. Слева **Панель элементов** → элемент **Check box / Флажок** (или **Toggle switch**, если есть).
2. В **Свойствах** задайте переменную: `GVL_HMI.HMI_AutoEnable` (BOOL).
3. Подпись рядом: обычный **Text**.

### 4.7 Кнопка «Сброс аварии» (импульс)

Вариант A — **кнопка с действием**:

1. Слева **Панель элементов** → **Button / Кнопка** → клик по холсту.
2. В **Свойствах** найдите раздел действий/событий (часто называется):
   - **Input actions** / **Действия ввода**
   - **Events** / **События**
3. Настройте:
   - **OnMouseDown / При нажатии**: `GVL_HMI.HMI_ResetAlarm := TRUE`
   - **OnMouseUp / При отпускании**: `GVL_HMI.HMI_ResetAlarm := FALSE`  
   (сброс обрабатывает `PRG_Main` по фронту/уровню)

Вариант B — **Toggle** только для теста (не рекомендуется на сдаче).

### 4.8 Полоса уровня (высота от %) — Rectangle

> **В CODESYS поле Position → Height у Rectangle — только число (статика).**  
> Кнопка `...` для переменной там **не предусмотрена** — это не ошибка проекта. Динамическая высота задаётся через **Относительное перемещение** или **Масштабирование**.

#### Способ A (рекомендуется): Relative movement / Относительное перемещение

**1. Прямоугольник на холсте (заливка, не рамка):**

| Свойство | Значение |
|----------|----------|
| X, Y | 20, 98 (верх внутренней зоны резервуара на Main) |
| Width | 64 |
| **Height** | **130** (максимум в редакторе — «эталон» на 100 %) |
| Fill | цвет уровня (например `#4cc9f0`), Line → Invisible |

**2. В `PRG_HMI` уже считаются** (после обновления `import/`):

- `GVL_HMI.Disp_LevelBarH` — высота 0…130 px;
- `GVL_HMI.Disp_LevelBarRelY` — смещение нижнего края (`BarH - 130`).

**3. Привязка в Visu** (выделить Rectangle → **Properties** → прокрутить вниз):

| RU (Овен) | EN | Значение |
|-----------|-----|----------|
| **Относительное перемещение** | Relative movement | развернуть |
| **Перемещение внизу справа → Y** | Bottom right movement → Y | `GVL_HMI.Disp_LevelBarRelY` |

Через `...` выберите **INT**-переменную `Application.GVL_HMI.Disp_LevelBarRelY`.

**Поведение:** при `Disp_LevelPct = 100` → `RelY = 0` (высота 130 px); при `0 %` → `RelY = -130` (полоса схлопнута). Верх (X,Y) **не двигается** — уровень растёт снизу вверх, как в макете.

**4. Проверка:** Online + Run → Force `Disp_LevelPct := 60` → в Watch `Disp_LevelBarH = 78`, `Disp_LevelBarRelY = -52` → полоса ~60 % высоты.

Если другая высота резервуара (не 130 px): поменяйте константу **130** в `PRG_HMI` и **Height** прямоугольника на одно значение.

#### Способ B: Scaling / Масштабирование (альтернатива)

1. Rectangle Height = 130, **центр вращения** (крестик на элементе) перетащите к **нижнему** краю заливки.
2. **Абсолютное перемещение → Масштабирование** / **Absolute movement → Scaling** → переменная INT, например `GVL_HMI.Disp_LevelScale`, где в `PRG_HMI`: `Disp_LevelScale := Disp_LevelPct * 10` (100 % = 1000 в документации CODESYS).

#### Что не сработает

| Попытка | Почему |
|---------|--------|
| Вписать `Disp_LevelPct` в **Height** | Только статическое число |
| **Animations → Height** (если нет пункта Size) | У Rectangle в VisuElems размер через Relative movement |
| Выражение `Pct * 1.3` в Relative movement | Часто только **переменная** — считайте в `PRG_HMI` (`Disp_LevelBarRelY`) |
| Привязка к **REAL** | Нужен **INT** / **DINT** |

#### Рамка резервуара

Отдельный **Rectangle** (только контур, Fill = Invisible) — **без** Relative movement, фиксированный 80×130 на (12, 90).

---

## 5. Экран Visu_Main

**Фон:** `Visu_Main_bg.svg` на (0,0).

### 5.1 Верхняя полоса (шапка)

| № | Элемент | X,Y | Размер | Что вставить / привязка |
|---|---------|-----|--------|-------------------------|
| 1 | Text (статика) | 12, 14 | — | Текст: `ЩУ · Насосы Крым` |
| 2 | Rectangle | 520, 10 | 120×32 | Фон индикатора режима |
| 3 | Text (динамика) | 530, 18 | — | **Text list** или два текста по условию: если `GVL_HMI.Status_Manual` → «Ручной», иначе «Автомат» |
| 4 | Анимация фона п.2 | — | — | IF `Status_Manual` THEN цвет Manual, ELSE OK |
| 5 | Text (время) | 680, 14 | — | Expression: часы/минуты из `GVL_HMI.HMI_NowHour`, `HMI_NowMin` (пока 0, пока не подключён RTC) |

### 5.2 Баннер аварии

| Элемент | X,Y | Размер | Привязка |
|---------|-----|--------|----------|
| Image `Visu_Alarm_banner.svg` **или** Rectangle | 0, 52 | 800×26 | **Visibility** := `GVL_HMI.Status_Alarm` |
| Text | 12, 56 | — | `АВАРИЯ` + при необходимости текст по `Alarm_DryRun` / `Alarm_Flood` |

### 5.3 Резервуар (слева)

| Элемент | X,Y | Привязка |
|---------|-----|----------|
| Rectangle рамка | 12, 90 | 80×130, статика, цвет Panel |
| Rectangle заливка | 20, 98 | ширина 64, высота от `Disp_LevelPct` (см. §4.8) |
| Text % | 30, 200 | `Disp_LevelPct` + `%` |
| Text уровень | 12, 225 | `GVL_HMI.Disp_LevelText` |

### 5.4 Четыре датчика (таблица справа от резервуара)

Базовая позиция: **X=110**, строки по **Y = 90, 118, 146, 174**.

**Параметры LED (для всех 4 строк):**
- Размер: **12×12**
- Цвет OFF: **Off** (RGB 74, 95, 115)
- Контур (опционально): Stroke `#2a4a6b`, 1 px

| Строка | LED (Ellipse) X,Y | Размер | Переменная | Цвет ON |
|--------|--------------------|--------|------------|---------|
| Верхний | 110, 92 | 12×12 | `GVL_HMI.Disp_LvlHigh` | OK |
| Рабочий | 110, 120 | 12×12 | `GVL_HMI.Disp_LvlMid` | OK |
| Нижний | 110, 148 | 12×12 | `GVL_HMI.Disp_LvlLow` | Alarm |
| Затопление | 110, 176 | 12×12 | `GVL_HMI.Disp_Flood` | Alarm |

Рядом статический **Text**: «Верхний», «Рабочий», «Нижний», «Затопление».  
Рекомендуемый стиль: Font **12**, цвет `#e8f2fa`.

### 5.5 Карточки насосов (4 шт., низ центра)

Сетка: **X = 12, 208, 404, 600**, **Y = 240**, размер карточки ~190×90 (подложка уже на SVG).

Для **каждой** карточки добавьте:

**Параметры LED в карточке:**
- Размер каждого: **10×10**
- Цвета: **Run** (работа), **Manual** (ручной), **Alarm** (авария), OFF = **Off**

| Подпись | Run (LED) | Manual (LED) | Alarm (LED) |
|---------|-----------|--------------|-------------|
| Н1 | `Disp_N1_Run` | `Disp_N1_Manual` | `Disp_N1_Alarm` |
| Н3 | `Disp_N3_Run` | `Disp_N3_Manual` | `Disp_N3_Alarm` |
| Н4 | `Disp_N4_Run` | `Disp_N4_Manual` | — |
| М1 | `Disp_M1_Run` | `Disp_M1_Manual` | — |

Координаты LED внутри карточки (пример для Н1, X=12): Run **(20,270)**, Manual **(50,270)**, Alarm **(80,270)**.

### 5.6 Статус-бар (внизу, над кнопками меню)

**Y ≈ 400**, 4 индикатора в ряд:

**Параметры LED статусов:** размер **12×12**, OFF = **Off**.  
Цвет ON: Ready/Running/FillPhase = **OK**, Alarm = **Alarm**.

| Подпись | LED X,Y (пример) | Размер | Переменная | Цвет ON |
|---------|------------------|--------|------------|---------|
| Готов | 20, 408 | 12×12 | `GVL_HMI.Status_Ready` | OK |
| Работа | 160, 408 | 12×12 | `GVL_HMI.Status_Running` | Run |
| Наполнение | 320, 408 | 12×12 | `GVL_HMI.Status_FillPhase` | OK |
| Авария | 520, 408 | 12×12 | `GVL_HMI.Status_Alarm` | Alarm |

Текст подписей: Font **11–12**, цвет `#8aa8c4`.

### 5.7 Нижнее меню

См. [раздел 10](#10-навигация-между-экранами) — 5 кнопок **Frame Control** на **Y = 436**.

---

## 6. Экран Visu_Pumps

**Фон:** `Visu_Pumps_bg.svg`.

Сетка **2 столбца × 4 ряда** (координаты ориентировочно, подгоните под SVG).

**Стандарт карточки (рекомендация):**
- Группа/фон (если делаете без SVG): Rectangle **388×100**, цвет Panel, stroke `#2a4a6b`
- Заголовок: Text Font **14–15**, цвет `#e8f2fa`
- LED Run/Manual/Alarm: Ellipse **10×10**, OFF = Off

| Карточка | X,Y | Run (LED) | Manual (LED) | Alarm (LED) |
|----------|-----|-----------|--------------|------------|
| Н1 | 12, 70 | `Disp_N1_Run` | `Disp_N1_Manual` | `Disp_N1_Alarm` |
| Н2 | 412, 70 | `Disp_N2_Run` | `Disp_N2_Manual` | — |
| Н3 | 12, 170 | `Disp_N3_Run` | `Disp_N3_Manual` | `Disp_N3_Alarm` |
| Н4 | 412, 170 | `Disp_N4_Run` | `Disp_N4_Manual` | — |
| Н5 | 12, 270 | `Disp_N5_Run` | `Disp_N5_Manual` | — |
| Н6 | 412, 270 | `Disp_N6_Run` | `Disp_N6_Manual` | — |
| М1 | 12, 370 | `Disp_M1_Run` | `Disp_M1_Manual` | — |

**Как заполнять карточку (шаблон):**

1. Соберите первую карточку (Н1): заголовок Text «Н1 / COLORADO УПП1», 3 Circle с привязками.
2. Выделите все элементы карточки → **Copy** → **Paste** → сдвиньте на следующую позицию.
3. Замените только имена переменных в свойствах Circle.

**Подписи состояния (опционально):** Text List по приоритету: Alarm → Manual → Run → «Стоп».

Нижнее меню — те же 5 кнопок Frame Control (Y=436).

---

## 7. Экран Visu_Valves

**Фон:** `Visu_Valves_bg.svg`.

Только **индикация** (управление — ключи SA на щите).

**Рекомендуемые параметры:**
- Индикатор: Ellipse **12×12**, OFF = Off
- Текст состояния рядом: Font **12**, цвет `#e8f2fa`

| Устройство | X,Y (пример) | Индикатор | Переменная OPEN |
|------------|--------------|---------------|-----------------|
| M2 | 80, 120 | LED + Text | `GVL_HMI.Disp_M2_Open` |
| M3 | 280, 120 | | `GVL_HMI.Disp_M3_Open` |
| M4 | 480, 120 | | `GVL_HMI.Disp_M4_Open` |
| M5 | 680, 120 | | `GVL_HMI.Disp_M5_Open` |
| У.Ф. | 80, 260 | | `GVL_HMI.Disp_UF_On` |
| Компрессор | 280, 260 | | `GVL_HMI.Disp_Compressor` |
| Подсветка | 480, 260 | | `GVL_HMI.Disp_Light` |

Анимация:
- LED: TRUE → **OK/Run**, FALSE → **Off**
- Текст: IF переменная TRUE → «ОТКР» / «ВКЛ», ELSE «ЗАКР» / «ВЫКЛ».

Нижнее меню — Frame Control.

---

## 8. Экран Visu_Levels

**Фон:** `Visu_Levels_bg.svg`.

**Стиль (рекомендация):**
- LED: Ellipse **12×12**, OFF = Off
- Текст: Font **12**, цвет `#e8f2fa`, заголовки `#4cc9f0`

| Блок | Что вставить | Привязка |
|------|--------------|----------|
| Большой резервуар | Rectangle + заливка (как на Main, крупнее) | `Disp_LevelPct`, `Disp_LevelText` |
| 4 LED | Таблица датчиков | `Disp_LvlHigh`, `Disp_LvlMid`, `Disp_LvlLow`, `Disp_Flood` |
| Статусы системы | 4 LED | `Status_Ready`, `Status_Running`, `Status_FillPhase`, `Status_Alarm` |
| Текст логики | Статический Text | «Ожидание верха → работа между средним и нижним…» (из ТЗ) |

> **Не привязывайте** к надписям «DI44–DI47» — это маркировка проводов на схеме. В программе используйте `GVL_HMI.Disp_Lvl*`.

Нижнее меню — Frame Control.

---

## 9. Экран Visu_Settings

**Фон:** `Visu_Settings_bg.svg`.

**Рекомендуемые параметры элементов:**
- Text: Font **12–13**, цвет `#e8f2fa`
- Флажок/Toggle: высота ~**24–28**
- Кнопка сброса: **200×44**, цвет Alarm (фон), текст белый/Alarm

| № | Элемент | X,Y (пример) | Размер | Тип | Переменная | Поведение |
|---|---------|--------------|-----|------------|-----------|
| 1 | Toggle + Text | 40, 100 | 240×28 | Флажок/Toggle | `GVL_HMI.HMI_AutoEnable` | Вкл. автомат с HMI |
| 2 | Toggle + Text | 40, 150 | 240×28 | Флажок/Toggle | `GVL_HMI.HMI_LightOn` | Принудительная подсветка |
| 3 | Toggle + Text | 40, 200 | 240×28 | Флажок/Toggle | `GVL_HMI.HMI_FillValveForce` | Принудительный долив M4 |
| 4 | Button + Text | 40, 280 | 200×44 | Button | `GVL_HMI.HMI_ResetAlarm` | TRUE при нажатии (см. §4.7) |

### 9.1 Расписания (опционально, позже)

Для каждого насоса — группа **Numeric Input** (BYTE):

- `GVL_Schedules.Sched_N1.StartHour`, `StartMin`, `EndHour`, `EndMin`  
  (RETAIN; те же поля, что в `ST_ScheduleSlot`).

Разместите на отдельной подстранице или прокручиваемой области, если не хватает 480 px по высоте.

Нижнее меню — Frame Control.

---

## 10. Навигация между экранами

На **каждом** из 5 экранов:

1. **Insert** → **Frame Control** (или **Button** с типом действия **Switch visualization**).
2. Создайте **5 кнопок** в ряд: **Y = 436**, высота **40**, ширина каждой **~150**, X: 10, 165, 320, 475, 630.

| Кнопка (текст) | Action / Target visualization |
|----------------|------------------------------|
| Главная | `Visu_Main` |
| Насосы | `Visu_Pumps` |
| Краны | `Visu_Valves` |
| Уровни | `Visu_Levels` |
| Настройки | `Visu_Settings` |

**Как задать переход (типично для CODESYS 3.5):**

1. Выделите кнопку → **Properties** → **Input actions** / **Events**.
2. **On mouse click** → **Action**: `Switch to visualization`.
3. **Visualization name**: выберите `Visu_Pumps` (и т.д.).

Подсветка активной вкладки (опционально): отдельная анимация цвета кнопки, если `GVL_HMI.HMI_Page = 1` и т.д. (страница в `PRG_HMI` сейчас не обновляется — можно добавить позже).

---

## 11. Проверка

### 11.1 Без контроллера (Online Simulation / принудительные значения)

1. **Build** (F11).
2. **Online** → **Login** (если есть Simulation — включите).
3. **Application** → двойной клик **GVL_HMI** → **Prepare columns**.
4. Принудительно (`F7` Force):
   - `GVL_IO.LVL_Mid := TRUE` (или Force `GVL_HMI.Disp_LvlMid := TRUE`)
   - `Disp_N1_Run := TRUE`
   - `Status_Running := TRUE`
5. В **GVL_HMI** проверьте: `Disp_LevelText` = `Рабочий` (или другое по уровню), `Disp_LevelPct` = 60.
6. **Онлайн → Целевая визуализация** (или Visu_Main при Online+Run) — LED и **текст уровня** должны обновиться.
7. Тест только Visu: Force `GVL_HMI.Disp_LevelText := 'TEST'` — на экране должно быть `TEST` (см. §4.4.1).

### 11.2 На СПК210

1. **Download** проекта.
2. На встроенном дисплее: должен открыться `Visu_Main`.
3. WebVisu: `http://<IP>:8080/webvisu.htm` — см. `WebVisu_Настройка.md`.
4. Калибровка тача: экранный конфигуратор СПК210 при старте (удержание кнопки → «Конфигуратор»).

---

## 12. Чек-лист

- [ ] `GVL_HMI` и `PRG_HMI` в проекте, `PRG_HMI` в MainTask после `PRG_Main`
- [ ] Visualization Manager: Target + Web, старт `Visu_Main`, 800×480
- [ ] 5 экранов `Visu_*`, у каждого фон SVG 800×480
- [ ] Все динамические элементы → `Application.GVL_HMI.*` (не `GVL_IO` напрямую)
- [ ] Баннер аварии виден только при `Status_Alarm`
- [ ] 5 кнопок навигации на каждом экране
- [ ] Visu_Settings: toggles + сброс аварии
- [ ] Build без ошибок, Online — принудительные `Disp_*` меняют картинку
- [ ] WebVisu открывается с ПК/телефона
- [ ] Тач откалиброван на объекте

---

## 13. Куда нажимать в CODESYS (RU/EN)

Разные сборки CODESYS/репозитория ОВЕН могут чуть менять названия пунктов. Ниже — самые частые варианты **RU/EN** и куда именно смотреть.

### 13.1 Если не видно дерева проекта слева

- **View → Project** (EN) / **Вид → Проект** (RU) — показать Project Explorer.
- Если окно есть, но свернуто — восстановите вкладку **Project**.

### 13.2 Где добавить `Visualization Manager`

1. В дереве проекта найдите раздел **Application → Visualization**.
2. Правый клик по **Visualization** →
   - **Add Object…** (EN) / **Добавить объект…** (RU) →
   - **Visualization Manager**.

Если в списке нет:
- убедитесь, что установлен компонент **Visualization** при установке CODESYS;
- проверьте **Library Manager** (должны быть библиотеки визуализации).

### 13.3 Где включить TargetVisu и WebVisu

1. Двойной клик по **Visualization Manager** (или правый клик → **Open** / **Открыть**).
2. В открывшемся окне справа ищите группы свойств (варианты названий):
   - **Target Visualization** / **Целевая визуализация**
   - **Web Visualization** / **Веб-визуализация**
3. Поставьте галочки **Enable/Использовать**.

**Где выбрать стартовый экран:**
- свойство **Start visualization** / **Стартовая визуализация** → `Visu_Main`.

### 13.4 Где задать размер 800×480

Есть **два места**, которые важно не перепутать:

**A) Размер самого экрана (каждый `Visu_*`):**
- откройте `Visu_Main` (двойной клик) →
- клик по пустому месту холста →
- справа **Properties / Свойства** →
- **Size / Размер** → 800×480.

**B) Размер клиента WebVisu (в Visualization Manager / WebVisu):**
- откройте **Visualization Manager** →
- раздел **Web Visualization** →
- включить **Use specified client size** / **Использовать заданный размер клиента** →
- 800×480.

### 13.5 Где добавить `PRG_HMI` в MainTask

1. В дереве проекта: **Application → Task Configuration** / **Конфигурация задач**.
2. Откройте **MainTask** (двойной клик).
3. Найдите список вызовов (варианты):
   - **POUs** / **Программы**
   - **Program calls** / **Вызовы программ**
4. Нажмите **Add call…** / **Добавить вызов…**:
   - добавьте `PRG_Main`
   - добавьте `PRG_HMI`
5. Перетащите мышью или кнопками вверх/вниз, чтобы **`PRG_HMI` был после `PRG_Main`**.

### 13.6 Где вставить SVG на фон (без Insert)

Меню **Insert** в редакторе Visu у Овен часто **отсутствует**. Делайте так:

1. **Visualization → Add Object → Image Pool** → добавить `Visu_Main_bg.svg`.
2. Открыть **Visu_Main** → **View → Toolbox** (Панель элементов).
3. Из палитры: **Image** / **Изображение** → клик на холст.
4. Properties → **Image** → из Image Pool; X=0, Y=0, 800×480.
5. Правый клик по картинке → **Order → Send to back** / **На задний план**.

Альтернатива: перетащить файл с диска на холст. Не работает SVG → PNG 800×480.

### 13.7 Где привязать переменную к элементу (LED/текст)

У разных элементов разные поля, но логика одна:

1. Выделите элемент (Circle / Rectangle / Text).
2. Справа откройте **Properties / Свойства**.
3. Найдите поле:
   - **Input** / **Вход**
   - **Variable** / **Переменная**
   - **Text (variable/expression)** / **Текст (переменная/выражение)**
4. Нажмите **`...`** и выберите `Application → GVL_HMI → нужная переменная`.

### 13.8 Где настраивается видимость/цвет по условию (анимации)

1. Выделите элемент.
2. В свойствах откройте вкладку/группу:
   - **Animations** / **Анимации**
   - **Visualization → Animations** (иногда отдельная панель)
3. Добавьте:
   - **Visibility** / **Видимость** → условие `GVL_HMI.Status_Alarm`
   - **Color** / **Цвет** → условие `GVL_HMI.Disp_N1_Run` и т.п.

### 13.9 Где задать действие кнопки «перейти на экран»

Вариант 1 (если есть **Frame Control**):
- **Insert → Frame Control** / **Вставка → Управление кадром**
- В свойствах выбираете **Target visualization** / **Целевая визуализация**.

Вариант 2 (обычная кнопка):
1. **Insert → Button** / **Вставка → Кнопка**.
2. Properties → **Input actions / Действия ввода** (или Events/События).
3. **OnMouseClick / При щелчке**:
   - Action: **Switch visualization** / **Переключить визуализацию**
   - Target: `Visu_Pumps` (и т.д.)

### 13.10 Где посмотреть ошибки/почему Visu не обновляется

- **Build → Build** (F11) — компиляция.
- Если на экране не меняется индикация:
  - проверьте, что вы привязали элементы к `GVL_HMI.*`, а не к `GVL_IO.*`;
  - проверьте, что `PRG_HMI` реально вызывается в MainTask.
- **Текст STRING пустой**, а LED горят:
  - элемент Text: тип **Variable**, переменная `GVL_HMI.Disp_LevelText`;
  - в Watch при Run переменная не пустая — иначе §4.4.1;
  - Visu открыта через **Online → Target visualization**, не только редактор макета.

### 13.11 Rectangle: переменная к Height не привязывается

Это ограничение редактора: **Position → Height** только статика.

**Решение:** §4.8 способ A — **Относительное перемещение → Перемещение внизу справа → Y** = `GVL_HMI.Disp_LevelBarRelY`, эталонная **Height = 130** в макете.

---

## 14. Сквозной пример: собрать `Visu_Main` за ~10 минут (клик‑лист)

Этот раздел — максимально практичный. Делайте **по порядку**, не перепрыгивая шаги.

### 14.0 Перед стартом

- Убедитесь, что в проекте есть `GVL_HMI` и `PRG_HMI`.
- Проверьте, что `PRG_HMI` добавлен в **MainTask** и стоит **после** `PRG_Main`.
- Убедитесь, что объект `Visu_Main` создан и открывается в редакторе.

### 14.1 Открыть `Visu_Main` и поставить размер

1. В дереве проекта: **Visualization → Visu_Main** → двойной клик.
2. Клик по пустому месту холста → справа **Properties**.
3. **Size**: Width=800, Height=480.

### 14.2 Поставить SVG‑фон

1. **Image Pool** → Add → `HMI/svg/Visu_Main_bg.svg` (или PNG 800×480).
2. **Visu_Main** → палитра **Toolbox** → элемент **Image** на холст.
3. Properties → Image из пула; X=0, Y=0, Width=800, Height=480.
4. Правый клик → **Send to back**; **Selectable** = выкл.

(Меню Insert в Visu Editor у Овен обычно нет — см. §4.2.1.)

### 14.3 Шапка (заголовок + режим)

#### A) Заголовок

1. **Insert → Text**.
2. Позиция: X=12, Y=14.
3. Static text: `ЩУ · Насосы Крым`.

#### B) Плашка режима (фон + текст)

1. **Insert → Rectangle**.
2. Позиция: X=520, Y=10, размер 120×32.
3. Цвет Fill базовый: OK (46,196,182).
4. **Animations → Color**:
   - условие: `GVL_HMI.Status_Manual`
   - TRUE: Manual (233,196,106)
   - FALSE: OK (46,196,182)
5. Добавьте Text поверх прямоугольника (X=530, Y=18) двумя вариантами:
   - Text `Ручной`, Visibility: `GVL_HMI.Status_Manual`
   - Text `Автомат`, Visibility: `NOT GVL_HMI.Status_Manual`

### 14.4 Баннер аварии

1. **Insert → Image** → `HMI/svg/Visu_Alarm_banner.svg`.
2. X=0, Y=52, Size 800×26.
3. **Animations → Visibility**: `GVL_HMI.Status_Alarm`.
4. Text `АВАРИЯ` (X=12, Y=56), Visibility тоже `Status_Alarm`.

### 14.5 Датчики уровня (4 строки LED)

Сделайте одну строку и скопируйте 3 раза.

**Шаблон строки:**

1. **Insert → Circle** (LED), размер 12×12.
2. Variable / Input: `GVL_HMI.Disp_LvlHigh` (для первой строки).
3. **Animations → Color**:
   - TRUE: OK
   - FALSE: Off
4. Рядом Text: `Верхний`.

**Копирование:**

- Строка 2: `Disp_LvlMid`, текст `Рабочий`, цвет TRUE=OK
- Строка 3: `Disp_LvlLow`, текст `Нижний`, цвет TRUE=Alarm
- Строка 4: `Disp_Flood`, текст `Затопление`, цвет TRUE=Alarm

### 14.6 Карточка насоса (сделать Н1 и размножить)

1. Соберите карточку Н1 (заголовок + 2–3 LED).
2. Привяжите LED:
   - Run → `GVL_HMI.Disp_N1_Run` (TRUE=Run)
   - Manual → `GVL_HMI.Disp_N1_Manual` (TRUE=Manual)
   - Alarm → `GVL_HMI.Disp_N1_Alarm` (TRUE=Alarm)
3. Скопируйте карточку для Н3/Н4/М1 и замените переменные на соответствующие `Disp_*`.

### 14.7 Нижнее меню (переходы)

1. Добавьте 5 кнопок (Frame Control или Button).
2. Для каждой задайте действие **Switch visualization**:
   - Главная → `Visu_Main`
   - Насосы → `Visu_Pumps`
   - Краны → `Visu_Valves`
   - Уровни → `Visu_Levels`
   - Настройки → `Visu_Settings`
3. Скопируйте меню на остальные `Visu_*` (чтобы не делать 5 раз).

### 14.8 Быстрая проверка (без объекта)

В Watch/Force (если доступно) задайте в `GVL_HMI`:

- `Status_Alarm := TRUE` → баннер должен появиться
- `Disp_N1_Run := TRUE` → индикатор RUN на Н1 должен загореться
- `Disp_LvlMid := TRUE` → LED «Рабочий» должен загореться

Если ничего не меняется — почти всегда причина одна из двух:
- `PRG_HMI` не вызывается в MainTask
- элементы привязаны не к `GVL_HMI.*`, а к другим переменным


## Приложение A. Полный список переменных GVL_HMI для Visu

| Группа | Переменные |
|--------|------------|
| Управление | `HMI_AutoEnable`, `HMI_ResetAlarm`, `HMI_LightOn`, `HMI_FillValveForce` |
| Статус | `Status_Ready`, `Status_Running`, `Status_Alarm`, `Status_Manual`, `Status_FillPhase` |
| Уровень | `Disp_LevelPct`, `Disp_LevelText`, `Disp_LevelBarH`, `Disp_LevelBarRelY`, `Disp_LvlHigh`, … |
| Насосы | `Disp_N1_Run` … `Disp_N6_Run`, `Disp_M1_Run`, `Disp_N1_Manual` … `Disp_M1_Manual`, `Disp_N1_Alarm`, `Disp_N3_Alarm` |
| Краны | `Disp_M2_Open` … `Disp_M5_Open`, `Disp_UF_On`, `Disp_Compressor`, `Disp_Light` |
| Аварии | `Alarm_DryRun`, `Alarm_Flood`, `Alarm_VFD1`, `Alarm_VFD2`, `Alarm_AnyDK` |
| Время | `HMI_NowHour`, `HMI_NowMin`, `HMI_NowSec` |

Источник текстов программы: `import/GVL_HMI.txt`, `import/PRG_HMI.txt`.

---

## Приложение B. Сверка с HTML-макетом

Откройте **`HMI/WebVisu/index.html`** в браузере — расположение блоков и подписи должны совпадать с Visu.  
HTML не подключается к ПЛК; это только образец для заказчика и для сверки координат при рисовании в Visu Editor.
