# Проверка основной программы ПЛК в симуляции (без СПК210)

Инструкция для **CODESYS 3.5.17.20 (RU, Овен)**, проект «Насосы Крым Обучение».

Проверяем **логику** (`PRG_Main`, FB, `GVL_IO`, `GVL_Process`).  
**Визуализацию** и **реальные модули MU210/MV210** в симуляции не используем.

---

## 1. Что должно быть готово

| Проверка | Где |
|----------|-----|
| **Build** без ошибок | Сборка → Собрать (F11) |
| В **MainTask** только `PRG_Main()` | Конфигурация задач |
| `PRG_HMI` **не обязателен** для логики щита (можно отключить на время теста) |
| DUT `E_LevelState` с константами **LEV_*** (не `LVL_HIGH`) | `import/DUT_Types.txt` |
| Переменные `GVL_IO` **без** привязки `AT %I` / `AT %Q` на время симуляции | см. §2 |

> Если входы привязаны к `%IX` / `%QX`, принудительная подстановка в Watch может **перезаписываться** драйвером I/O. Для симуляции временно уберите `AT` у тестируемых переменных или не подключайте модули в Online.

---

## 2. Подготовка к симуляции (один раз)

### 2.1 Запуск симуляции

1. **Сборка → Собрать** (F11), 0 errors.
2. Меню **Онлайн**:
   - **Онлайн → Симуляция** (если есть), или
   - **Онлайн → Вход** → устройство **Simulation** / эмулятор (если в списке).
3. После входа: **Онлайн → Пуск** (или зелёная кнопка Run) — цикл MainTask должен крутиться.

Если пункта «Симуляция» нет — у таргета СПК210 полной эмуляции может не быть; см. [§8](#8-если-симуляция-недоступна).

### 2.2 Окно наблюдения (Watch)

**Онлайн → Добавить в список наблюдения** (или откройте GVL и **Подготовить столбцы**).

Рекомендуемый минимальный список:

**Входы (подставляем вручную):**
- `GVL_IO.LVL_High`, `LVL_Mid`, `LVL_Low`, `Flood`
- `GVL_IO.SA1_Auto` … `SA7_Auto`
- `GVL_HMI.HMI_AutoEnable`, `HMI_ResetAlarm`, `HMI_FillValveForce`

**Внутреннее / процесс:**
- `GVL_Process.WorkMode`, `FillPhaseDone`, `SystemReady`, `SystemRunning`
- `GVL_Process.GlobalStop`, `Alarm_Active`, `Alarm_DryRun`, `Alarm_Flood`

**Выходы команд:**
- `GVL_IO.CMD_KM7`, `CMD_KM8`, `CMD_VFD1_Start`, `CMD_VFD2_Start`
- `GVL_IO.VFD1_SpeedCmd`, `VFD2_SpeedCmd`

**Уровень (локально в PRG_Main):** добавьте в Watch экземпляр `PRG_Main.LevelMon` → поля `State`, `AllowRun`, `NeedFill`, `EmergencyStop`  
(в дереве: `PRG_Main` → `LevelMon` → двойной клик / перетащить в Watch).

### 2.3 Принудительная подстановка (Force)

1. Выделите ячейку переменной в Watch.
2. **Принудительно** (F7) → введите `TRUE` / `FALSE` / число.
3. Снимите принуждение: снова F7 или **Онлайн → Сбросить принудительные значения**.

---

## 3. Таблица уровней (FB_LevelMonitor)

Подставляйте **только одну** комбинацию за раз (остальные уровни = FALSE).

| LVL_High | LVL_Mid | LVL_Low | Flood | State (ожид.) | AllowRun | NeedFill | EmergencyStop |
|:--------:|:-------:|:-------:|:-----:|----------------|----------|----------|---------------|
| 0 | 0 | 0 | 0 | LEV_LOW (1) | 0 | 1 | 0 |
| 0 | 1 | 0 | 0 | LEV_MID (2) | 1 | 0 | 0 |
| 1 | 0 | 0 | 0 | LEV_HIGH (3) | 1 | 0 | 0 |
| 0 | 0 | 1 | 0 | LEV_FAULT (4) | 0 | 0 | 1 |
| 0 | 0 | 0 | 1 | LEV_FAULT (4) | 0 | 0 | 1 |

Проверка: в Watch `PRG_Main.LevelMon.State` совпадает с таблицей.

---

## 4. Режим «Ручной» (WorkMode = MODE_MANUAL)

**Условие:** любой из `SA1_Auto` … `SA7_Auto` = **FALSE** (например, только `SA1_Auto := FALSE`, остальные TRUE).

| Действие | Ожидание |
|----------|----------|
| `SA1_Auto := FALSE` | `CMD_VFD1_Start = TRUE`, `CMD_VFD1_Stop = FALSE` |
| `SA3_Auto := FALSE` | `CMD_VFD2_Start = TRUE` |
| `SA4_Auto := FALSE` | `CMD_KM1 = TRUE` |
| `SA7_Auto := FALSE` | `CMD_KM0 = TRUE` |
| `SA10_ManualOpen := TRUE` | `CMD_KM7 = TRUE` |
| `Flood := TRUE` в ручном | команды ручного режима **без** защиты сухого хода (по коду FB_ManualMode) |

`GVL_Process.WorkMode` должен стать **MODE_MANUAL** (0).

---

## 5. Режим «Автомат» (WorkMode = MODE_AUTO)

**Условие:** `SA1_Auto` … `SA7_Auto` = **TRUE**, `GVL_HMI.HMI_AutoEnable = TRUE`.

### 5.1 Сброс фазы наполнения

`FillPhaseDone` в **GVL_Process** — **RETAIN**. Перед тестом наполнения:

- Force `GVL_Process.FillPhaseDone := FALSE`
- Force `GVL_Process.SystemReady := FALSE`
- Force `GVL_Process.GlobalStop := FALSE`

### 5.2 Фаза наполнения (ждём верхний уровень)

| Шаг | Force | Ожидание |
|-----|-------|----------|
| 1 | Все уровни 0 | `NeedFill = 1`, `FillPhaseDone = 0` |
| 2 | — | `CMD_KM7 = 1` (долив M4), `SystemRunning = 1` |
| 3 | `LVL_High := TRUE` | `FillPhaseDone = 1`, `SystemReady = 1`, `CMD_KM7` может сброситься после выхода из фазы |
| 4 | `HMI_FillValveForce := TRUE` при низком уровне | `CMD_KM7 = 1` даже без NeedFill |

### 5.3 Рабочий режим (средний уровень)

| Шаг | Force | Ожидание |
|-----|-------|----------|
| 1 | `FillPhaseDone = 1` (уже после верха) | — |
| 2 | `LVL_Mid = 1`, остальные уровни 0 | `SystemRunning = 1`, `LevelMon.AllowRun = 1` |
| 3 | Расписание насосов | см. §6 — иначе `CMD_VFD*` / `CMD_KM*` могут остаться 0 |

### 5.4 Аварийная остановка в авто

| Шаг | Force | Ожидание |
|-----|-------|----------|
| 1 | `LVL_Low = 1` | `GlobalStop = 1`, `Alarm_Active = 1`, `Alarm_DryRun = 1` |
| 2 | Сброс уровня, `Flood = 1` | `Alarm_Flood = 1`, `EmergencyStop` через LevelMon |
| 3 | `HMI_ResetAlarm := TRUE` (импульс) | `GlobalStop = 0`, `Alarm_Active = 0` (обрабатывает PRG_Main) |

### 5.5 Затопление — кран M5

При `Flood = 1` в рабочей фазе (после `FillPhaseDone`):

- `CMD_KM8 = TRUE` (открыть M5 по затоплению)

---

## 6. Расписания насосов (важно для симуляции)

В `FB_AutoMode` время **`NowHour` / `NowMin` не заполняется** (заглушка 0).  
`FB_Schedule` считает «сейчас» = **00:00**.

**Чтобы насосы по расписанию включились в симуляции:**

1. Откройте **GVL_Schedules** → для теста, например `Sched_N1`:
   - `Enable := TRUE`
   - `StartHour := 0`, `StartMin := 0`
   - `StopHour := 23`, `StopMin := 59`
2. `SA1_Auto := TRUE` (насос в автомате на щите).
3. Уровень **средний** (`LVL_Mid`), `FillPhaseDone = 1`.

Ожидание: `CMD_VFD1_Start = 1` (если нет `VFD1_Alarm` и нет `GlobalStop`).

**Скорость УПП:** при `CMD_VFD1_Start = 1` → `VFD1_SpeedCmd = 1000` (100% из `VFD_Speed_RunPct`).

---

## 7. Чек-лист «логика OK в симуляции»

- [ ] Build 0 errors, Online + Run
- [ ] Таблица уровней §3 — `LevelMon.State` совпадает
- [ ] Ручной: `SA1_Auto = 0` → `CMD_VFD1_Start = 1`
- [ ] Авто: `FillPhaseDone = 0`, низкий уровень → `CMD_KM7 = 1`
- [ ] Авто: `LVL_High` → `FillPhaseDone = 1`, `SystemReady = 1`
- [ ] Авто: `LVL_Mid` + расписание → `CMD_VFD1_Start = 1`, `VFD1_SpeedCmd = 1000`
- [ ] `LVL_Low` → `GlobalStop`, `Alarm_DryRun`
- [ ] `HMI_ResetAlarm` → сброс аварии

---

## 8. Если симуляция недоступна

У **СПК210-07-CS** в Device Repository часто **нет** полноценного SoftPLC.

Варианты:

1. **Только Build** — проверка компиляции (без поведения).
2. Временно сменить устройство проекта на **CODESYS Control Win V3** (отдельный тестовый проект) — только для отладки ST, не для сдачи объекта.
3. **Финальная проверка** — Download на реальный СПК210.

Без Online принудительные значения **не влияют** на выполняющийся код.

---

## 9. Частые проблемы

| Симптом | Причина | Что сделать |
|---------|---------|-------------|
| Force не меняет `LVL_High` | Переменная на `%IX` | Убрать `AT %I` или не логиниться с I/O |
| Авто не запускается | `HMI_AutoEnable = 0` или SA в ручном | Все `SA*_Auto = 1`, `HMI_AutoEnable = 1` |
| Нет долива | `FillPhaseDone = 1` | Сбросить `FillPhaseDone` |
| Нет насосов в авто | Расписание / время 00:00 | §6 — окно 0:00–23:59 |
| `State` не тот | Конфликт имён LEV/LVL | DUT **LEV_***, DI — **LVL_High** |
| C0373 по CMD_* | Две задачи пишут выход | Для симуляции можно игнорировать |

---

## 10. Связанные файлы

| Файл | Назначение |
|------|------------|
| `import/PRG_Main.txt` | Главная программа |
| `import/FB_LevelMonitor.txt` | Уровни |
| `import/FB_AutoMode.txt` | Автомат |
| `import/FB_ManualMode.txt` | Ручной |
| `Пункт3_без_контроллера.md` | Модули без ПЛК |
| `Проверка_логики_симуляция.md` | Этот документ |
